# CODESYS API MCP 2.2.1 最新包复测报告与修改建议

日期：2026-10-06（新加坡时间）  
环境：Windows 10 x64 / VMware；本机实际安装并运行的 CODESYS 为 SP19 Patch 5（3.5.19.50）。  
安装包：GitHub v2.2.1 最新全量包，包内构建标识 `v221-customer-repair-bundle-001`，源码提交 `b3d14bad985768735fafc65a18b506bf7ac9837f`。下载文件为 154,074,814 字节，SHA-256 为 `62538033e2af08e34f3fcd8f7d1cb73b63f0db727ee69f6a71e3a5e313de5308`，与 GitHub 标记一致。

## 结论

本次安装的 2.2.1 可以在此电脑的 CODESYS SP19 Patch 5 上由 Codex 通过公开 MCP（模型上下文协议）接口创建工程、调用官方 PID（比例-积分-微分控制）模块、设置 10ms 任务、建立 Trace（温度与输出趋势曲线）、编译、保存并完整读回。新建的三段级联温控工程编译通过，0 错误、0 警告。受控语法错误也得到明确失败回执，修复后再次编译并保存成功。

**整体验收仍未完成。** WorkBuddy 命令行在用户表示已登录后仍提示需要登录，未能以 WorkBuddy Agent（智能体）独立创建工程。SP18 Patch 6、SP19 Patch 6 等其他模板只确认安装包内存在对应文件；本机没有这些 CODESYS 安装，故没有真实编译验证。趋势曲线已配置并读回，但属于离线配置；PLC（可编程控制器）在线运行、变量符号检查和实时采样未做。

本轮没有修改 MCP 产品源代码，没有下载程序到 PLC，没有修改系统时钟，也没有删除或改写正式授权。测试工程、报告及本机证据均在 `D:\CodesysApiMCP-V2\V2.2.1` 下。公开材料不含授权码、硬件标识、登录令牌或本机完整客户端配置。

## 安装、授权与手册

- 从 GitHub 获取的 ZIP 大小及摘要与发布信息一致。旧安装按官方卸载记录移除 1,996 个清单文件并保留用户数据；新安装成功，安装清单登记 1,997 个文件。新 Manager 使用先前导入的正式授权，状态有效。
- 在隔离数据目录中，17 项授权检查全部符合预期：无授权、格式错误、机器不匹配、签名改动、过期、时钟回退、时钟记录缺失及旧试用记录均未获得工程操作权限；六种工程类公开工具在无授权时均为 0 次实际工程操作、0 次编译、0 次保存。正式授权检查通过。隔离测试没有动实际授权文件，也没有改系统时间。
- 安装后的唯一使用说明包含要求的 01–06 六个章节；静态检查找到 14 张内嵌图片、3 个图片标签、12 个章节锚点，内部链接损坏数为 0。尚未让未参与测试的人只凭手册走完全部流程，因此不能确认图片与每个当前界面完全一致。

## CODESYS 模板与工程测试

本机实际运行的 SP19 Patch 5 与安装包中的 `sp19-patch5/MinimalTask.project` 版本匹配。通过 MCP 模板创建操作生成的新工程使用编译器 3.5.19.50、设备版本 3.5.19.50，模板基础编译通过。SP18 Patch 6 和 SP19 Patch 6 没有安装在本机，本轮未将“文件存在”误记为“版本通过”。

三段测试工程为 `projects/TemperatureCascade3_Codex_20261006.project`。程序结构是第一级加热至 90℃，其出口进入第二级冷却至 40℃，冷却出口再进入第三级加热至 75℃。三套控制器都调用 CODESYS System 官方 Util 库 3.5.19.0 的 `Util.PID_FIXCYCLE`，固定周期参数为 `CYCLE := 0.01`；MainTask 已读回为 `T#10ms`。

`Trace_TemperatureCascade3` 已读回 11 个变量，包括各段目标温度、入口/出口反馈温度和三路输出百分比；温度与输出分组，输出轴固定为 0–100。六个关键工程对象全部完整读回，并获得新读回凭据。修改后的编译和再次编译均完整通过，0 错误、0 警告；修改请求保存 1 次。Trace 的结果注明为离线记录，变量符号验证未执行。

另外两份 Codex 测试工程也有完成回执：初始温控工程 `TemperaturePID_Codex_20261006.project` 和两段工程 `TemperatureTwoStage_20261006.project`。两者均返回已保存、编译通过、0 错误、0 警告。前者原生 CODESYS 操作约 67.96 秒，两段工程约 34.96 秒；这些阶段结果不替代本轮三段工程的独立读回。

## 异常恢复验证

1. CODESYS 进程和 Watcher（负责 MCP 与 CODESYS 连接的监视程序）退出后，状态显示断开；一次只读请求被拒绝为 `WATCHER_DISCONNECTED`，工程操作、编译和保存计数均为 0，没有误操作。
2. 使用安装包提供的 Manager 启动入口重新启动 SP19 Patch 5。启动回执约 1.72 秒返回“启动中”；约 103.7 秒后连接恢复、请求队列为空。重启没有自动重开上次工程，需要操作员或后续流程重新打开或创建工程。
3. 对三段程序注入一次 `rHeat1Temp := ;` 语法错误。MCP 返回明确的 `COMPILE_ERRORS`，诊断指出对象、行列和错误文本；编译 1 次、保存 0 次。连续两次查询同一回执，诊断和操作计数一致，没有重复编译。重新读回受影响对象后修复，恢复请求编译通过并保存成功。

本轮只验证了普通语法错误和连接重启。先前反馈中特定“编译消息对象无效”故障没有在当前版本重新构造，不能宣称已覆盖该边界。另外，断开状态下状态工具顶层仍可能显示 `PASS`，但连接字段是 `DISCONNECTED` 并附 `WATCHER_EXITED`。建议把断开状态明确显示为失败或断开，避免 Agent 只看顶层状态而误判。

## Codex、WorkBuddy 与耗时

- **Codex：** 通过公开 MCP 接口，使用 SP19 Patch 5 模板新建并测试上述三段工程；程序结果已读回。
- **WorkBuddy：** 配置诊断成功，客户端报告 MCP 服务已连接并发现 8 个工具；但真实命令行 Agent 调用返回“Authentication required. Please use /login command to sign in to your account”。用户已表示 WorkBuddy 登录完成，本次重试仍未通过认证，所以没有创建第二份独立工程。不能把配置诊断或工具可见当成 Agent 工程测试通过。
- 新安装后的三段工程计时从 02:05:31.303 到 02:10:32.914（新加坡时间），总墙钟 301.6 秒。14 次记录到的 MCP 调用合计 44.5 秒；其余约 257.1 秒是调用之间的代理分析、参数准备及工具编排间隔，**不是单独计量的模型思考时间**。Watcher 重启到确认连接约 103.7 秒，单独计量，不在上述三段工程计时内。

## 四项反馈的当前判断与开发建议

| 事项 | 本轮结果 | 建议 |
|---|---|---|
| 模板与设备依赖 | SP19 Patch 5 实际创建及模板编译通过；其他 CODESYS 版本未实测。 | 在开发机对每个承诺支持的版本做初始编译、依赖检查、保存和重开；逐版本绑定模板。缺少匹配模板时要求操作员选择并验证，不自动套用相邻版本。 |
| MCP 异常恢复 | 明确编译失败与修复通过；重复查回执稳定；Watcher 重启后能重连，但不自动恢复上次工程。 | 增加清楚的“断开/恢复中”状态；说明重新启动与重开工程的分别操作；工程未打开前阻止编辑；继续复测无效消息对象和旧请求阻断。 |
| 取消免费试用 | 隔离环境 17/17 项符合预期；空白目录、伪造旧试用及全部工程入口均拒绝未授权操作。 | 将隔离用例加入每个发布版本的自动验收；不要把当前机器正式授权有效误写成“无授权也能用”。 |
| 统一图文说明 | 六章顺序和链接静态检查通过；完整人工照做尚未验证。 | 让未参与开发的人只按这一份说明完成干净安装、版本设置、脚本启动、授权和两种 Agent 接入；补充真实界面步骤并清理旧说明入口。 |

### 验收覆盖摘要

- **已通过：** 本机 SP19 Patch 5 模板新建和编译；Codex 三段程序生成、编译、保存和读回；官方 PID 调用；10ms 任务；Trace 离线分组；普通编译失败及恢复；重复查看回执稳定；授权隔离测试；说明书静态章节与链接检查。
- **未通过或未完成：** WorkBuddy 实际 Agent 创建；SP18/SP19 Patch 6 等其他版本的真实编译；Trace 在线符号解析与 PLC 运行采集；重启后自动恢复原工程；无效编译消息对象的专门复现；说明书全流程人工验收。

## 本机证据路径

- 完整安装回执及逐项本机证据：`D:\CodesysApiMCP-V2\V2.2.1\retest-20261006-latest\evidence`
- 三段工程：`D:\CodesysApiMCP-V2\V2.2.1\retest-20261006-latest\projects\TemperatureCascade3_Codex_20261006.project`
- 公开版结构化证据：本目录 `RETEST-EVIDENCE-2026-10-06.json`

公开版证据只记录结果、计数、模板/版本、请求耗时及本次安装和测试工程路径；不含授权内容、令牌、硬件标识或私有调试日志。完整安装与授权证据留在本机。

